# RP001-D11 — Pre-cover inspection and commissioning dossier

FICTIONAL BENCHMARK ONLY — not a real project, contract, product instruction, or inspection.

Project: RP001-JOB-01 | Property: RP001-PROP-01

Issued: 2027-09-24 | Issuer: Jessa Oryn / Nacreloop Thermal | Revision/status: R1 / compilation of dated records

## S1 — INS-014 pre-cover witness — 2027-04-21

Fictional witness Nelvi Rook of Velora Building Desk attended 2027-04-21. Installer test record: SYS-RAD-01, RH-02, L-LR-A and L-LR-B, water test 60 psi at 08:00 and 10:00, ambient 68 F, no observed leaks. Installer Tovan Mire; witness recorded “pass, release LR-101 for covering.” Gauge calibration certificate is not supplied. This is a fictional inspection outcome, not evidence of real code compliance. RP001-D10 P03 is a caption only and does not independently verify the reading.

## S2 — CX-014 commissioning — 2027-09-24

Jessa Oryn witnessed Nacreloop balancing on 2027-09-24. Thermostat T-LR-01 at LR-101 east wall calls Z-LR-01; RH-02 port 3 / loop A measured 0.70 gpm, port 4 / loop B 0.65 gpm. Both NT-A24 actuators responded. Surface readings during this test ranged 75–78 F. Living-room system accepted for handover; no active hydronic punch items. These readings describe this test only, not guaranteed future performance. See RP001-D15 for a later fault.

